# 4.10 Chilled Water Plant

https://github.com/BrickSchema/Brick/issues/197

## 4.10.1. Chillers

Required? | Description | Type | Device | notes
:-: | :- | :-: | :- | :-
R | CH on/off | DO | DI on chiller control panel or through network interface; typ. each chiller | `Control_Panel`
R |	Chiller status | DI | DO on chiller control panel or through network interface; typ. each chiller | `Control_Panel`
R | CHWST Setpoint Reset | AO | AI on chiller control panel or through network interface; typ. each chiller | `Control_Panel`, `Chilled_Water_Temperature_Reset_Setpoint`
...
A | CH CHW isolation valve | AO or DO | Modulating or 2-position butterfly valve, line size; typ. each chiller | DO = `Open_Close_Command`, `Chilled_Water_Isolation_Valve`
O	| CH CHW isolation valve closed end switch | DI | Valve end switch contact; typ. each chiller | `Close_Status`
O	| CH CHW isolation valve open end switch | DI | Valve end switch contact; typ. each chiller | `Open_Status`
...
A | CH CHW bypass valve | DO | 2-position butterfly valve, line size; typ. each chiller for series chiller plants; only one for parallel chiller plants | DO = `Open_Close_Command`, `Chilled_Water_Bypass_Valve`
A | CH CW isolation valve | AO or DO | Modulating or 2-position butterfly valve, line size; typ. each chiller | DO = `Open_Close_Command`
...
A	| CH Demand Limit	| AO | AI on chiller control panel or through network interface; typ. each chiller | [`Cooling_Demand_Setpoint`](https://brickschema.org/ontology/Nightly/classes/Cooling_Demand_Setpoint) adequate? `Control_Panel`
A | Head pressure control signal from CH | AI | AO from chiller control panel; typ. each chiller | `Head_Pressure_Sensor`, `Head_Pressure_Command`, `Control_Panel`
...
O | CH condenser buddle CW differential pressure | AI | From chiller controller via interface or via temperature sensor; typ. each chiller | `Condenser_Water_Differential_Pressure_Sensor`
O | CH refrigerant evaporator temperature | AI | From chiller controller via interface; typ. each chiller | `Refrigerant_Temperature_Sensor`, `Evaporator`
O | CH refrigerant condenser temperature | AI | From chiller controller via interface; typ. each chiller | `Refrigerant_Temperature_Sensor`

## 4.10.3 Primary CHW Loop
Required? | Description | Type | Device | notes
:-: | :- | :-: | :- | :-
...
O	| CHW system gauge pressure | AI |Gauge pressure transducer | `Gauge_Pressure_Sensor` https://github.com/BrickSchema/Brick/issues/532

## 4.10.6 Cooling Towers
Required? | Description | Type | Device | notes
:-: | :- | :-: | :- | :-
...
A	| CT bypass valve to cold water basin | DO | 2-position line size 3-way valve | `Open_Close_Command`
...
A | CT basin heater status | DI | Connect to basin heater status contact; typ. each tower | `Heating_Enable_Status`
A	| Piping heat trace enable | DO | Connect to heat trace enable contact | `Heat_Trace`
A | Piping heat trace status | DI | Connect to heat trace status contact | `Heat_Trace`, `Heating_Enable_Status`

## 4.10.7 Condenser Water Loop
`Condender_Water_Loop` is missing.

Required? | Description | Type | Device | notes
:-: | :- | :-: | :- | :-
...
R | Makeup water valve | DO | Line sized ball valve | `Open_Close_Command`

## 4.10.8 Waterside Economizer
Required? | Description | Type | Device | notes
:-: | :- | :-: | :- | :-
R	| WSE HX CW isolation valve | DO | 2-position line size valve | `Open_Closed_Command`
